# Electrical services - evidence ledger

Date: 10 October 2026. Status: draft; owner review required. Stable IDs `electrical-services#1` onward. See [RFP](rfp.md). Historical proposals establish offered scope, not accepted appointments, completed work, current fees or current insurance. Source regulatory identifiers and compliance claims remain `verified: false`.

## Source identity and complete page coverage

Root: `D:/AI Projects/Test Data/Golden Consultant RFP/`. All locators are physical PDF pages. Five shared Services PDFs / **172 pages**, counted once in the overall [source inventory](../source-inventory-2026-10-10.md). Focused source reviewers read all ADP/BSE text and rendered contact sheets; image-only pages were separately inspected. Parent read all COVA text and selected full-page images. This author read those complete evidence handovers and checked original electrical scope, stages, fees, terms and exclusions; the all-page review is team coverage, not a claim of independent repeat review. No inaccessible pages reported.

| Key | Relative file / identity | SHA-256 | Every-page coverage |
|---|---|---|---|
| A | `Services/ADP 03.pdf`; SYD3293 Rev03, 27 September 2024, Camp Yarramundi; 54 pages | `63c56eae3d5dc62b7eb20ecf7cbd9b65d9655ae81d0cf6cd9809b4d0292046a7` | pp1-2 identity/contents; pp3-4 marketing; p5 divider; p6 image project/program; pp7-9 offer; pp10-12 staff; p13 insurance request; pp14-17 fees; p18 divider; pp19-22 systems/stages; pp23-24 structural; pp25-26 optional ASP3/map; pp27-29 ESD; p30 optional fire engineering; p31 divider; pp32-33 exclusions; p34 divider; pp35-37 examples; p38 divider; pp39-44 team/CVs; p45 divider; p46 QA; p47 divider; pp48-50 image insurance; p51 divider; pp52-53 image contract; p54 back cover. All text/contact sheets reviewed; images pp6,48-50,52-53 read at legible resolution. |
| D | `Services/Fee Multi Services (ADP).pdf`; NSW1912 Rev01, 9 August 2023, Arthur Street warehouse; 43 pages | `bf15f3791b27e57361c7affd5a7046e6a733c17079c82776892db545d3506b91` | pp1-2 identity/contents with broken bookmarks; pp3-5 marketing; p6 divider; p7 offer; p8 project; pp9-10 fees; p11 terms; p12 divider; p13 systems; pp14-15 stages; pp16-17 optional fire engineering; p18 heading/otherwise blank visually checked; p19 optional ESD; p20 divider; pp21-23 exclusions; p24 divider; pp25-28 examples; p29 divider; pp30-37 team/resources/CVs; p38 divider; p39 QA; p40 divider; pp41-42 image insurance; p43 back cover. All text/contact sheets reviewed; pp41-42 separately read. |
| B | `Services/BSE 02.pdf`; 20240903 v2, 12 September 2024, Camp Yarramundi; 27 pages | `18dcea546934e9966e21deaad9fb058dabf17e3bcd9211c128ba7a7b24b6d878` | p1 identity; pp2-6 marketing/capabilities/examples; p7 project; pp8-12 team; p13 fees; p14 blank acceptance; p15 insurance/program; p16 systems; pp17-20 stages/assumptions/deliverables; pp21-23 ESD/energy; p24 ASP3; pp25-26 terms; p27 back cover. All text and rendered contact sheets reviewed. |
| F | `Services/Fee Multi Services (BSE).pdf`; 20230736 v1, 8 August 2023, Arthur Street warehouse; 34 pages | `49a7ddacf533237a70f61f699bb9b1ab9b7068f49fc94956d84fffea0ddc8148` | p1 identity; pp2-6 marketing/examples; p7 project; pp8-10 team; p11 fees; p12 blank acceptance; pp13-14 insurance/program; p15 systems; pp16-18 stages/assumptions; p19 optional energy; pp20-21 terms; p22 back cover; pp23-30 repeated consultant offer/discipline fee forms, electrical p24; pp31-34 historical insurance. All text and rendered contact sheets reviewed. |
| C | `Services/Fee Multi Services (COVA).pdf`; 5833.004 rev1.0, 9 August 2023, Arthur Street warehouse; 14 pages | `2fed9f940a4fb3a8b261b9694707dc4ee980f33ae725f853ddbd843c920d2f08` | p1 identity; p2 marketing; p3 introduction/references; pp4-5 project/extent/program; pp6-7 systems/exclusions/phase 1; pp8-9 phase 2/team; p10 experience/QA/insurance; p11 fees; p12 terms introduction; p13 unsigned acceptance; p14 terms/annexures. All text reviewed; parent image checks pp5,6,11,14. |

Camp and Arthur are different projects, not revisions of one commission. Marketing, CV project lists and capability menus do not enlarge the offered services. Referenced RFPs, drawings, agreements and reports are not treated as supplied merely because listed. Private contacts, banking details, signatures and policy identifiers are omitted. Other-discipline positive scope is retained as interface evidence below, in the separate discipline ledgers and in the [services specialist evidence companion](../services-specialist-evidence.md); exclusion from this RFP does not erase the source offer.

## Historical source evidence

| # | Finding | Exact provenance / status |
|---|---|---|
| 1 | Camp combines new modular accommodation and conference facilities with refurbishment; Arthur is a warehouse extension with a speculative tenancy. These establish different project contexts, not a universal electrical brief. | A p6; B p7; D p8; F p7; C pp4-5. Source |
| 2 | A electrical includes LV distribution, authority metering, power, efficient lighting and controls, emergency/exit lighting, telecommunications/NBN, warning/public address, security/CCTV/access, BMS interface, power/data infrastructure and internal/external lighting. PV is limited to one building; maximum-demand calculation is explicit. | A p19. Source |
| 3 | D includes similar ordinary electrical systems plus explicit dry fire, but excludes modifications to existing solar panels, PV structural/installation/support information and certification, infrastructure beyond the extension and service augmentation. Existing PV is not an offered new PV commission. | D pp13,21. Source / boundary |
| 4 | A duplicates occupant warning under electrical and fire protection; D lists dry fire under electrical and smoke detection/alarm under fire protection. This is unresolved responsibility overlap, not authority to appoint two designers or duplicate fees. | A p19; D p13. Source / conflict |
| 5 | A schematic stage: return brief/options, initial inspection, utilities liaison, schematics, plant/route spatial advice and QS budget inputs; four one-hour meetings per discipline. Tender stage: 70% D&C package, specifications, safety report, luminaire performance schedule, schematics, design statement, eight one-hour meetings per discipline and one certifier/fire-engineer modification round. | A pp21-22. Source |
| 6 | A final design fee covers 100% Class 3 documentation plus CC-level conference documentation; regulated design/declarations where applicable. One CC document set; lodgement by building practitioner. Construction amendments, RFIs, shop drawings and O&M review are extra hourly. Design completion is not installation certification or construction attendance. | A pp14,22,32. Source / boundary |
| 7 | D schematic/developed D&C tender scope includes demand/substation assessment, up to two options, luminaire schedule, schematics, specifications, safety and design statements. Six design meetings and four total construction inspections appear in the fee allowance without a separate construction fee/deliverable stage. Client retains consultant; no novation assumed. | D pp10,14-15. Source / gap |
| 8 | ADP excludes temporary power, active ICT/AV equipment procurement/selection, FF&E and constructed-work certification; A also excludes intrusive investigation and workshop/as-built production. Cabling design does not provide servers, switches or programming. | A pp32-33; D p21. Source / boundary |
| 9 | ADP generic exclusions of all services/ESD calculations conflict with explicit maximum-demand and priced energy work. D excludes cost advice but offers QS budget inputs. Resolve precedence and list engineering calculations; do not silently erase positive scope. | A pp19,21-22,27-29,32; D pp14,19,21. Source / conflict |
| 10 | A electrical fees are $6,590 + $14,470 + $11,750 = $32,810 ex GST; D is $3,000 + $8,000 = $11,000. Package assumes all services; separation requires repricing. Significant scope/programme/budget changes and value-management documentation may be extra. Hourly rates: director $350, associate director $300, associate $285, senior $265, engineer $250, CAD $235, support $150. | A pp14,16-17; D pp9-10. Historical offers, not current benchmarks |
| 11 | A offers 90-day tender validity and strict RFT representations alongside an unexecuted Consult Australia v7 contract and absent referenced AS4122 annexure. Cover date 27 September differs from tender date 6 September 2024. D offers 60 days on p7 versus 30 days on p11 and references an absent agreed consultancy agreement. Do not import A's terms into D. | A pp6-9,52-53; D pp7,11. Source / conflict and gap |
| 12 | A attached terms require reasonable skill/care, client information/access, monthly invoices with 30-day payment/no set-off, and late interest at Westpac unsecured overdraft plus 1%. Default aggregate cap is $300,000 with three-year discharge, consequential-loss and remedy limits. Consultant retains IP with conditional project-use licence; confidentiality and negotiation/mediation apply. Client termination has 28-day breach cure/60-day convenience; supplier suspension includes immediate nonpayment notice or ten working days for other breach; termination includes five-day nonpayment/28-day other cure/60-day convenience. Specialist costs and assignment consent require agreement. | A pp52-53, image contract as reviewed by source reviewer. Source / unexecuted terms |
| 13 | A historical PI is $10m per claim/$20m aggregate, PL $20m in 2024-25, with workers cover. D has historical PI $10m/$20m and workers cover in 2023-24; PL $20m but its first certificate/period page is missing. These are not current cover or contractual limits. Electrical lead differs between A key staff/CV and team chart. | A pp10,39,41,48-50; D pp41-42. Source / gap and staffing conflict |
| 14 | B electrical includes boards/submains, authority/private metering, standby diesel generator/distribution, PV/inverters, internal lighting/controls and site-boundary external lighting, emergency/exit lighting, telephone/data cabling and standard-grid Wi-Fi outlets, containment, intercom/access, client-risk-assessed security and CCTV. AV interfaces are offered; AV contractor selects equipment. | B p16. Source |
| 15 | F electrical includes existing MSB changes, boards/submains/power, internal lighting/controls, emergency/exit lighting, containment and extension of CCTV. NBN scope is spatial allowances/routes; contractor prepares dimensioned NBN submission drawings. This is narrower than complete ICT/network design. | F p15. Source / boundary |
| 16 | B/F place detection/alarm under Fire Protection; B also lists smoke alarms there. Combined lighting/fire-detection drawings and electrically qualified staff do not transfer commercial ownership. Emergency/exit lighting is electrical. | B pp8,16-17; F pp8,15-16. Source / interface |
| 17 | B/F provide records review, DBYD enquiry, visual visit, preliminary demand/connection application, questionnaire, return brief, spatial markups and advice on further logging/testing. They do not commission all advised tests or verify retained capacity by that advice alone. | B p17; F p16. Source |
| 18 | B has four DA/eight 70% D&C/four construction-document meetings; two tender revisions and one construction revision. Tender layouts/schematics/specifications, QS cost opinion and design-intent statement precede final calculations/declaration. Changed concepts/layouts/contractor alternatives are outside minor completion updates. | B pp17-18. Source |
| 19 | F has two tender revisions, PDF/DWG drawings/specifications/schedules, calculations and design statement; fortnightly meetings without total cap. Tender review/RFIs fall in hourly construction services. Four-week first/two-week later input lead times; calendar ranges differ from stated programme durations. | F pp14,16-17. Source / gap |
| 20 | B/F hourly construction scope reviews shop drawings, technical data, testing plans, O&M/as-installed records, RFIs, progress and final visits/defects. No quantified test witnessing, integrated test execution or defects-period attendance is established. Reviewing a test plan is not executing or witnessing it. | B p18; F p17. Source / gap |
| 21 | Supplied information includes existing drawings/O&M, fire records/solutions and other consultants' documents. Existing systems are assumed compliant when installed and capable/expandable; F also assumes infrastructure capacity. One documentation stage despite staged construction; contractor demolition/temporary works and others' submission collation. These are assumptions, not verified findings. | B pp18-19; F p17. Source / assumptions |
| 22 | B/F deliver PDF/DWG, not Revit; internal model coordinates main routes/plant to 100 mm with generic objects, not fabrication or quantity export. Contractor selects equipment/final coordination, workshop and as-builts. BSE retains design except contractor-designed changes; B expressly excludes novation. | B p20; F p18. Source / boundary |
| 23 | B electrical is $7,000 + $19,550 + $10,500 = $37,050 ex GST plus hourly construction; F is $3,600 + $8,450 = $12,050 plus hourly construction. Additional F site/client meetings are $1,200/$800. Package/phase changes may reprice fees; authority/travel expenses excluded. 60-day validity from issue conflicts with F appendix's closing-date basis; marketing three revisions differs from specific caps. | B pp13-14,17-18; F pp11-12,16,23-24. Historical offers / conflicts |
| 24 | B hourly rates are principal $400, director $360, associate director $320, associate $280, senior $240, engineer $200, modeller $180, admin $140; F equivalents are $370/$320/$280/$240/$210/$180/$140/$105. B certificates available on request; F historical PI $20m/$40m aggregate and PL $20m in 2023-24, workers 2022-23. | B pp13,15; F pp11,13,31-34. Source |
| 25 | BSE terms: payment lesser of invoice period/30 days with no set-off; late interest 8% above highest CBA overdraft, recovery costs and reversible discounts; written preapproved expenses/variations. Revocable project licence without sublicensing ends at termination. Aggregate cap $5m, one-year-from-term-end release, existing-structure and consequential-loss limits; on-time guarantee limited to fees for missed milestone scope. | B pp25-26; F pp20-21. Source / material terms |
| 26 | BSE may immediately suspend for nonpayment/disavowal/suspected insolvency; breach cure is ten business days, insolvency allows termination. Outstanding fees remain due, no refund even if incomplete, materials/licence restrictions apply. Confidentiality, NSW law/mediation and asymmetric assignment rights. Referenced AS4122/full client RFP conditions and accepted precedence absent; acceptance blank. | B pp13-14,25-26; F pp11-12,20-21,23-30. Source / gaps |
| 27 | C reviews infrastructure/MSB/metering but assumes sufficient MSB and site connection; no whole-site upgrade/associated authority liaison. Includes MSB changes, tenancy boards/meters, general/specialist-equipment power, lighting/emergency/exit inside and around new buildings, energy monitoring and common-area security/CCTV if required. | C p6. Source |
| 28 | C's green extension alone is included; red office redevelopment excluded. Tenant unknown. Visible services inspection only; concealed information comes from records or client contractor investigation, otherwise demolition/new design. Site upgrades, approvals/fees and performance solutions excluded except explicit inclusions; existing drawing counts do not prove contents/capacity. | C pp3-7. Source / boundary |
| 29 | C phase 1 has one all-lead visit, four video meetings and one manager planning meeting; electrical formal DA documentation is site-infrastructure only, plus concept spatial sketches. Phase 2 has one visit, two video meetings, tender layouts/details/specifications and two RFI hours per discipline. Later programme dates do not purchase construction/commissioning. | C pp5,7-8,11. Source |
| 30 | C electrical is $5,600 + $7,200 = $12,800 ex GST within $39,800 combined; component rows are breakdowns, not extra fees. Hourly principal/manager $240, senior $200, drafting $160; travel 95c/km, scoped inspection travel included. Expenses cost plus 20%; CPI offer versus WPI default requires agreed precedence/index. | C pp11,14. Historical offer / clarification |
| 31 | C offer prevails over terms; unseen AS4122-2010 incorporated. Validity 30 days, payment 15 calendar days, interest 1.25% monthly compounding; written signed variations, scope/programme/value-engineering extras and third-party invoicing costs. Client-direct subconsultants unless included. PI $2m/$4m aggregate and PL $20m claimed, certificates absent; unsigned acceptance/debt recovery undertaking. | C pp10-14. Source / terms and gap |
| 32 | C six-year PI provision differs from liability ending three months after final deliverable. Uninsured cap is lesser of 300% of fee/$100,000, otherwise insurance limit. Unseen IP alternative plus no-copy/retransmit clause, confidentiality, six-month suspension threshold, 30-day convenience notice, limited indemnity, staff-hire commission, automatic publicity/signage and research-tax rights need departure review. | C p14. Source / material terms |
| 33 | A offers optional ASP3 $14,500 and AV $7,000 fixed plus final-stage hourly; generic AV exclusion conflicts with positive option and Ringwood/Ringtail naming differs. B separately offers ASP3 $10,500 for one 1,000 kVA kiosk subject to utility determination. D excludes ASP3 despite optional references; ancillary exclusions do not establish an appointment. | A pp6,15,20,25-26,32-33; B pp13,24; D pp8,21-23. Source / boundary; detailed specialist evidence retained in companion |
| 34 | Whole-building energy/ratings are separately scoped: A tool/target language conflicts; B rating scope conflicts with no-rating assumption and JV3 phase allocation. F/D offer separate energy options; C ESD/AV unticked. Electrical energy calculations, lighting controls and metering interfaces must be allocated independently of optional rating assessment. | A pp16,19,22,27-29,32; B pp13,18,21-23; F pp11,19; D pp9,19; C p6. Source / conflicts; final allocation is proposed policy |
| 35 | Separate fire services covers physical systems; separate fire engineering defines strategy/performance solutions. C explicitly places detection/FDCIE/warning in fire and smoke exhaust in mechanical. Source lists do not identify a single integrated-test leader or buy all programming/network services. | C pp6-7; A pp19-20,30,32-33; D pp13,16-17; owner instruction in preparation register. Source / owner boundary |
| 36 | All historical statutory identifiers, standards, practitioner applicability and compliance statements remain unverified. Missing accepted agreements/options, full briefs/RFPs, utility outcomes, existing asset tests, present insurance and approved strategy must be obtained before project issue. | All five sources and stated gaps. Verification boundary; `verified: false` |

## Seed coverage and proposed client policy

Seeds are under `data/reference/clerk/data/seed/`. The electrical guide was read in full. Related headings below were reviewed. Seeds provide selectable coverage, not evidence of project facts or current law. Later services and broad building types are additions where historical offers are narrower.

| # | Coverage / decision | Exact provenance / status |
|---|---|---|
| 40 | Scope by actual use, loads, hours, work extent and decision; residential, commercial, industrial and institutional/specialist uses require their own brief. Distinguish measured, utility-approved, calculated and assumed data. | `electrical-services-guide.md`: `Activation`, `Electrical evidence sweep`, `Purpose and professional boundary`, `Life-safety and specialist interfaces`. Seed; broad use selection is proposed policy |
| 41 | Demand, supply/augmentation, normal/essential/critical loads, interruption/autonomy and future capacity; distribution/containment, protection, discrimination, fault levels, earthing, lightning/surge/power quality and applicable specialist studies require competent owners. | Same: `Supply, demand and resilience`, `Distribution, protection and access`, `Activation`, `Life-safety and specialist interfaces`. Seed |
| 42 | Lighting task/amenity/external requirements, emergency lighting, controls points/sequences/alarms/permissions/fail states, BMS/security/AV and testing interfaces. | Same: `Lighting and controls`, `Life-safety and specialist interfaces`. Seed |
| 43 | Generation/storage/EV objectives, load management, utility/export/metering, roof/structural/fire/ventilation/weatherproofing, emergency isolation, cybersecurity/data and test evidence. Nameplate capacity is not proof of available supply. | Same: `Generation, storage and EV infrastructure`, `Supply, demand and resilience`. Seed |
| 44 | Survey/trace circuits and condition; distinguish retained/removed/new; shutdown/temporary power/rollback, isolation authority, operator protection and reinstatement. Never rely on a label alone to prove isolation. | Electrical guide `Refurbishment and live work`; `renovation-guide.md`: `Existing services investigation`, `Live occupancy and staging`. Seed; residential principles broadened by policy |
| 45 | Preserve evidence, investigate cause/extent before remedy, identify urgent safety controls, monitoring and verification/closure evidence; sampled or inaccessible installations cannot establish whole-building compliance. | `building-remediation-rectification-guide.md`: `Evidence preservation and source hierarchy`, `Investigation before solution`, `Safety, occupation and temporary controls`, `Construction verification and handover`. Seed |
| 46 | Map each use/part, shared systems and landlord/tenant/strata boundaries, meters, shell/fit-out provision and phased energisation/occupation. Commission shared interfaces against actual residual state, not one completion date. | `mixed-use-construction-guide.md`: `Multiple classifications in one structure`, `Stratification, cores and separate services`, `Staged handover by use`, `Construction, commissioning and residual risk`. Seed |
| 47 | Advisory report names decision, extent, reliance/cutoff, methods, evidence/confidence, actions and gaps; distinguish visual, tested and inferred findings. Independent review does not transfer original design responsibility. | `advisory-services-guide.md`: `Define the decision before the scope`, `Evidence plan`, `Inspection, survey and testing`, `Analysis and confidence`, `Report and register discipline`; final responsibility statement is proposed policy |
| 48 | Select inception through concept/DA/design/tender/post-contract/construction; define traditional complete design versus D&C handover and separate novation; track utilities, safety, inputs and cost/programme risks. | Electrical guide `Services by stage`, `Consultant RFP minimum returnables`, `PMP contribution`. Seed |
| 49 | Inspection/test hold points cover incoming supply, concealed containment/earthing, specified factory tests, settings/labelling, energisation and life safety. Define point checks and normal/failure/recovery/integrated tests, records, O&M/as-builts, training and defects. Execution differs from consultant review/witness. | Electrical guide `Construction, commissioning and handover`, `Construction and completion [construction_completion]`, `Common failures and low-confidence flags`. Seed |
| 50 | Explicit appointment start/end, base stages and later options; facts are yes/no/not known/conflicting. Resolve unknown/conflict or obtain authorised priced assumption with owner/date/consequence/review point, otherwise hold affected work. | Phase A C2 and preparation register. Proposed client policy |
| 51 | Bounded quantities/ceilings for investigations, options, packages, meetings, reviews, RFIs, site/witness sessions, retests and duration; single responsibility per system and interface, no double charging. Ordinary coordination and error correction within fee; changes authorised first. | Source differences above; phase A C2; owner fire separation. Proposed client policy |
| 52 | Named agreement/precedence, 90-day validity, 30-day payment, agreed use/handover/reliance rights, settled liability/termination/novation and transparent expenses. These differ deliberately from some offers. | Shared skeleton/phase A C2 and source commercial rows. Proposed client policy |
| 53 | Project-selected PI/PL/workers cover and periods, current competence/registrations/checker, ISO or equivalent QA, named stage team and relevant experience. | Shared skeleton R4/R5/R8 and phase A C2. Proposed client policy |
| 54 | Evaluation: price 40%, experience 20%, team 20%, method/programme 10%, compliance 10%; numbered addenda and R1-R9. Compare equivalent systems/design maturity, utility duties and attendance. | Shared golden defaults and phase A C2. Proposed client policy |

## Preparation boundary

Lane A reference preparation for answer trust and time-to-decision. Only this ledger and RFP change; no runtime, knowledge or dependency changes. Filing budget remains p50 <= 1000 ms and p90 <= 2000 ms; no runtime timing measured for documentation-only work. Draft requires owner review, completed project facts/quantities, current instrument verification and settled agreement before issue.

