# Electrical services - request for proposal

Status: draft for owner review. Complete project selections and allowances before issue. Provenance references `#n` refer to the [evidence ledger](ledger.md). Source offers inform scope choices; their historic fees and technical identifiers are not current benchmarks or verified requirements.

## 1. Project and appointment

| Item | Project selection |
|---|---|
| Project / client / representative | [Name, address, organisation, authorised representative] |
| Jurisdiction and approval route | [State/territory, authorities, adopted requirements and verification owner; relevant certifier and utility] |
| Buildings, uses and physical extent | [Residential, accommodation, commercial/retail, industrial, education, health/community or other use; each building/part/class, storeys, areas and site boundary] |
| Work and operating context | [New / extension / refurbishment / fit-out / change of use / remediation / advisory; occupied areas, heritage and specialist constraints] |
| Supply and installation | [Utility, connection point/voltage, confirmed capacity, demand evidence, existing/new boards and routes, retained/removed work, asset condition] |
| Systems selected | [Distribution, lighting, emergency/exit lighting, metering, earthing/protection, controls, ICT/security, dry fire, generation/backup/PV/storage/EV; extent for each] |
| Performance and interfaces | [Loads/hours, criticality/autonomy, future capacity, lighting/energy targets, landlord/tenant boundaries, approved fire strategy, controls/network owners] |
| Programme and procurement | [Traditional / D&C / advice only; design gates, utility dates, construction/occupation phases, shutdown windows and handovers] |
| Appointment boundary | Start [instruction/date/input baseline]; base stages [ ]; endpoint [named deliverable/date/acceptance]; later options [ ]; novation [selected or not selected] |
| Information and uncertainties | [Register of evidence/revision, provider/date, gaps, conflicting records, decisions, assumptions and holds] |

Record each trigger as **yes / no / not known / conflicting**, with evidence and decision owner. A missing utility letter, tenant brief, circuit schedule or fire strategy is not a “no”. Resolve material unknown/conflicting facts before issue or state an **authorised priced assumption**, its owner and authorisation date, cost/time/safety consequence, verification action and review point. Otherwise hold affected scope. Do not assume sufficient spare capacity because equipment operates or a board label suggests it. (#1,21,27-28,36,40-47,50)

Select the base appointment expressly. A traditional appointment may include investigation through complete tender/construction design; a D&C appointment may end at a specified performance tender package, with design completion assigned to a named party. Advice-only work ends at its stated report and decision. Construction support, commissioning witnessing, defects work and novation are separate options unless selected in the base. The programme alone does not purchase every stage. (#5-7,18-22,29,48,50)

**Before issue:** settle systems/extent, supply and retained-asset evidence, competent designers and utilities/ASP3 allocation, dry-fire ownership, documentation maturity, investigation/attendance quantities, operating/staging controls, agreement and current instrument verification. Unknown optional modules remain listed for resolution; they do not silently become exclusions. (#33-36,40-54)

## 2. Your role

Provide competent electrical advice, design, coordination and the specifically selected verification services for the defined installation. Establish a traceable design basis from loads, utility evidence, measured information and approved assumptions; provide calculations, layouts, schematics, schedules, specifications and interface responsibilities appropriate to each stage. Track utility dependencies and material cost/programme risks. (#2-3,5-9,14-22,27-29,40-49)

The electrical designer does not automatically become the utility/ASP3 designer, licensed installation contractor, fire engineer, fire-services designer, ICT operator, security risk assessor or AV supplier. **Fire services** covers physical fire systems including sprinklers, pumps and tanks; **fire engineering** covers strategy/performance solutions. Allocate detection, alarms, occupant warning and each dry-fire interface explicitly under section 5. Do not appoint a duplicate designer merely because combined drawings contain multiple systems. (#4,8,16,33-35,41-43,51)

State who supplies, installs, programs, tests, witnesses and certifies each system. Consultant review or design statements do not replace contractor testing/installation statements, utility approval or certifier decisions. Independent review is limited to agreed evidence and does not transfer design responsibility. (#6-8,20-22,35,47-49)

## 3. Scope by stage

Only selected base stages are included in the base fee. Price later and conditional stages separately, with entry inputs and completion deliverables. (#48,50-51)

| Stage | Deliverables | Shown when |
|---|---|---|
| Inception and existing information | Confirm scope/load brief, evidence and gaps; inspect agreed accessible assets, review single-lines/records/demand data, trace selected circuits and define further tests. Issue condition/capacity and utility-risk findings with limitations, investigation plan and responsibility register. Actual intrusive work/logging/testing is separately quantified. | Selected starting stage or existing assets affect design |
| Concept and schematic | Calculate preliminary demand/load profile and supply options; define utility pathway, switchroom/substation/route spaces, normal/essential/critical loads, lighting/controls/metering strategy and selected generation/EV/ICT systems. Give cost planner defined quantities/assumptions and authority/contestable-work risks. | Concept decision required |
| Planning and authority inputs | Provide selected site/supply/lighting infrastructure plans, easement/substation information and energy inputs; liaise with authorities and answer bounded queries. List each application, technical author, submitter, fee payer and decision dependency. | Relevant application selected |
| Design development | Review consent/approved brief and develop demand, distribution, boards, cables, protection/earthing, lighting/emergency systems and selected specialist interfaces. Provide applicable studies, calculated design basis, schedules, controls descriptions, coordinated routes/builders work and safety-in-design information. | Selected design stage |
| Tender documentation and support | Traditional: complete design drawings, schematics, calculations, specifications and schedules to agreed maturity. D&C: defined performance/design-intent package and responsibility matrix identifying calculations/design left for contractor. Provide selected tender comparisons, RFIs and addenda. | Tender stage selected; identify procurement route |
| Construction design / post-contract option | Complete coordinated design, resolve accepted alternatives, document changes and provide scoped design statements/declarations where confirmed applicable; identify lodgement owner. Price any novation separately and define retained/client versus contractor duties. | Design completion falls after tender or separate novation is selected |
| Construction support option | Review bounded equipment/switchboard/shop drawing submissions and RFIs; inspect selected concealed-work, containment/earthing, board installation, labelling, protection and energisation hold points. Report observations, nonconformances, access limits and corrective actions. | Defined construction duration and attendance selected |
| Commissioning and handover option | Review test scripts/results and witness selected factory/site, emergency-lighting, metering, controls, backup/generation and integrated life-safety tests. Record expected/actual behaviour, failures and retests. Review as-builts, settings, certificates, O&M, training and residual items; provide evidence-supported scoped completion statement. | Named tests, witnesses and handover phases selected |
| Defects and operational verification option | Defined follow-up inspections, demand/energy or resilience reviews, deferred tests, defect closure and final report; specify observation period, operating prerequisites and endpoint. | Agreed performance verification or defects period requires it |
| Advisory / remediation / specialist option | Report on the named capacity, condition, fault, energy, resilience, acquisition or design-review decision. Define evidence cutoff, sampling/tests, confidence, options, actions and reliance; separate investigation, remedy design and verification. Commission competent hazardous-area/HV/critical-system specialists where required. | A specific decision, failure or specialist use triggers it |

At all appointed stages coordinate the selected systems and maintain the design-basis, utility/approval, deliverable, decision and interface registers. R2 states issue purpose/maturity, formats and native calculation/model files, input revisions, review rounds, recipients/reliance and dates. Distinguish design completion from construction review, test execution and witnessing. (#5-9,17-22,29,40-49)

## 4. Allowances and fee basis

Price each base item and option as **fixed fee**, **time to stated ceiling**, or **unit rate with quantity**. Complete counts/durations or authorised priced assumptions before issue. State excess rates and secure written authority before exceeding an allowance or ceiling. Hourly rates alone do not define a construction service. (#10,18-24,29-31,50-52)

| Allowance | Issued quantity / ceiling / responsibility |
|---|---|
| Physical extent and loads | [Buildings/parts/tenancies, boards/circuits, meters, lighting zones, generators/PV/EV/storage assets and existing/new/removed boundaries]; load scenarios and future reserve [ ] |
| Investigation | [Visits, boards/circuits traced, logging points/days, thermal scans, tests/openings, inaccessible areas]; safety/isolation, test contractor, access and reinstatement owners [ ] |
| Design and studies | [Options, demand/fault/protection/earthing/lighting or specialist calculation packages, control modes, revisions/issues, design maturity and model/native-file requirements] |
| Coordination and authorities | [Meetings/duration, utility enquiries/applications, submissions/response rounds and interface reviews]; ASP3 appointment, author/submitter/payer [ ] |
| Tender | [Packages, tenderers/comparisons, RFIs/hours ceiling, addenda and review rounds] |
| Construction design/support | Duration [ ]; [Submittal/review rounds, RFIs/hours ceiling, design updates, hold-point visits/reports]; notice and response targets [ ] |
| Testing and energisation | [Factory/site scripts, witness sessions/duration, circuit/point/mode samples, outage/transfer/recovery/integrated tests and retests]; execution, safety authority and test leader [ ] |
| Completion and defects | [Handovers, as-built/O&M review rounds, training reviews, defects visits, monitoring period and closure reports] |
| Occupation and staging | [Phases, shutdown windows, out-of-hours attendances, temporary supplies, daily handbacks, aborted visits/cancellation basis] |

R7 lists providers, revisions and dates for architectural/equipment loads, utility advice/connection offers, interval data/bills, existing single-lines/test records, fire strategy/cause-and-effect, mechanical/hydraulic/lift loads, ICT/security/AV brief, energy targets and operator/shutdown approvals. Identify consequences of missing/conflicting inputs and agree the basis before dependent work. Normal coordination and correction of your errors remain within fee. (#9,17,19,21-22,27-29,40-49,51)

## 5. Scope position

**I** = included in the fee · **O** = optional, price as a separate line · **X** = excluded, the named party does it · **?** = confirm before issue. The project manager sets each line before issue; a line is never dropped because a fact is unknown. Do not add your own general exclusions; put any departure in R6.

| Item | Position | Condition / who does it |
|---|---|---|
| Internal distribution, protection, earthing, containment (#2-3,14-15,27,41) | I | Fault levels, voltage drop, discrimination and earthing studies as applicable; arc-energy, lightning, surge and power-quality assessments by competent parties |
| Utility supply application and demand basis (#2-3,17,27,33,41) | I | A demand application does not buy certified utility design |
| Contestable utility design (ASP3), utility works, charges, easements, energisation (#2-3,17,27,33,41) | X | ASP3 / utility [name], unless expressly selected and priced |
| General, external and emergency / exit lighting; controls (#2-3,14-16,27,42) | I | Lighting is not detection design |
| Specialist feature, sports or process lighting (#2-3,14-16,27,42) | O | Separate brief |
| Metering, energy monitoring, BMS interface and controls (#2-3,8,14,27,34,42) | ? | Interface or cabling is not an operating software system; programming, licences and cybersecurity owners named |
| Standby power, UPS, storage, PV, EV charging (#2-3,14,33-34,41,43) | ? | Objective, capacity, export / islanding and approvals stated; no spare utility capacity assumed |
| ICT, security and AV: passive pathways and cabling (#2-3,8,14-15,33,40,42,51) | ? | Active equipment, Wi-Fi design, carrier submissions, security and AV design separately selected |
| Dry fire and life safety: detection, alarm, warning, monitoring (#4,16,35,42,49,51) | ? | Allocated system by system in the matrix below; fire engineering and wet fire are separate |
| Power to plant, lifts, pumps and specialist equipment (#5-8,14,27,40-43) | I | Supplying power does not buy the equipment's process design |
| Existing and live-site investigation: condition, demand, circuits, labels, concealed routes (#17,21,27-28,44-45) | ? | Isolation proof, temporary supply and life-safety continuity owners named |
| Mixed use, staged, shell and fit-out: metering, tenant allocation, energisation gates (#1,21,28,46,49) | ? | Gates and integrated tests per phase |
| Hazardous-area, process, HV or critical distribution studies (#40-41,44-45,47) | X | Specialist [name] |
| Compliance declarations, lodgement, later stages: support, witnessing, defects, novation (#6-7,18-22,29,36,48-50) | O | Current jurisdiction and practitioner requirements confirmed; each stage selected separately |

**Dry-fire and life-safety allocation.** For each selected system, name the design owner, power / containment / cabling owner, control / programming / network owner, installer, test executor, witness and evidence owner. One party may fill several roles; none is assumed from a drawing title. "Not applicable" needs recorded evidence. (#4,16,35,42,49,51)

| System or interface | Project allocation and acceptance basis |
|---|---|
| Automatic detection, manual alarm, fire indicator panel | [Designer; devices, zones, panels, existing compatibility; role owners] |
| Standalone / interconnected smoke alarms | [Designer; coverage and connection boundary] |
| Occupant warning, evacuation, public address | [Designer; priority over ordinary PA, audibility criteria, test roles] |
| Alarm monitoring and remote transmission | [Designer; monitoring provider, protocol, fault and power resilience, acceptance test] |
| Cause-and-effect and interfaces | [Strategy author; matrix author and programmer; smoke control, pumps, lifts, doors, BMS, emergency power owners] |
| Emergency / exit lighting | [Electrical designer unless otherwise selected; supply, monitoring, test roles] |
| Integrated verification | [Test leader; scripts for normal / fire / power failure / recovery; executors; witnesses; evidence acceptance] |

Wet-fire pumps, tanks and sprinklers stay with the fire-services designer; smoke-control plant stays with mechanical. Do not duplicate design fees across packages.

## 6. Proposed terms of engagement

Engagement requires **[named agreement/version attached]**, selected scope/fees, numbered addenda and written acceptance with agreed precedence. This RFP does not authorise work. Resolve missing referenced documents, inconsistent inclusions/exclusions, supplier conditions and selected options before appointment. (#11-13,25-26,31-32,52)

Exercise reasonable professional skill and care within competence and scope. Include normal coordination, design development within the approved baseline and correction of your own errors. Before any scope, allowance, fee, rate or programme change, describe the reason, affected design/approval and proposed cost/time effect; obtain written authority from **[representative]**. Baseline sign-off does not make ordinary design development a variation. (#9-12,18-26,30-32,51-52)

Offers remain valid **90 days** from closing. Show ex GST, GST and total for base, options and expenses. Proposed payment is **30 days** after a correctly rendered invoice for agreed services at stated milestones. Disclose prepayment, document-release conditions, escalation/index, interest, recovery, cancellation and suspension terms in R6. These are proposed client defaults and deliberately differ from some source terms. (#10-12,23-26,30-32,52)

Agree project-use rights for the client, designers/contractors, authorities and operator, including copying/distribution, operation and later alterations; specify editable design/calculation/model files and permitted reliance. Protect confidential information subject to authorised project or lawful disclosure; marketing use requires consent. Agree record access, retention and handover on suspension or termination. (#12,22,25-26,32,47,52)

Settle liability and indemnities, insurance period, dispute/governing-law provisions, notices/cure, suspension/termination, assignment/novation and subcontracting before engagement. Provide current **[project-selected PI/PL/workers cover and periods]**, relevant activity coverage and exclusions. Insurance limits are not liability caps. Declare conflicts, subconsultants, competence/registrations, named checker, ISO or equivalent QA and resources by stage; agree material staff changes. Historical certificates are not current evidence. (#11-13,24-26,31-32,52-53)

Submit questions by **[date]**. Changes are numbered addenda issued to all tenderers and acknowledged in R1. Resolve project facts, quantities and outstanding contractual choices before issue/appointment. (#50-54)

## 7. Evaluation and submission

Return R1-R9 by **[closing date/time]**. Proposed weights: **price 40%, relevant experience 20%, team 20%, methodology/programme 10%, compliance 10%**. Compare equivalent systems, supply/utility duties, studies, documentation maturity, dry-fire/controls responsibilities, attendance and commissioning before comparing fees. Reconcile departures and incomplete evidence. Weights are client policy. (#1-36,50-54)

**R1 Fees.** By selected stage/system: fee basis, quantities/ceilings, ex GST/GST/total, base subtotal, separate options, milestones and dependencies. Separate investigations, utility/ASP3 duties, design completion, construction support, witnessing, defects and novation. Acknowledge addenda/validity; avoid duplicate package costs. (#10,23,30,33,50-52)

**R2 Deliverables.** Design basis, surveys/tests, demand/fault/protection/earthing/lighting and specialist calculations, drawings/single-lines, schedules, specifications, control sequences, interfaces, authority submissions, inspection/test records, settings and handover statements: purpose/maturity, formats/native files, recipients/reliance, input revisions, rounds and dates. (#5-9,17-22,29,40-49)

**R3 Rates.** Lead, electrical designer, specialist/ASP3/dry-fire/controls designer, checker, modeller/drafter, inspector and witness rates; extra investigation/visit/review/test/retest units and ceilings, travel/out-of-hours/cancellation and escalation basis. (#10,23-24,30-31,51-52)

**R4 Team.** Named lead/checker, competence/registrations, specialists/subconsultants, conflicts and resources by stage. Return the dry-fire allocation matrix and responsibilities for utility/ASP3, internal systems, controls/network/programming, installation, safe energisation, individual/integrated testing, witnessing and statements. (#13,16,22,33,35,40-49,53)

**R5 Experience.** Two or three comparable commissions showing systems/use, supply complexity, existing/occupied/staged work and procurement; identify proposed staff, actual role/deliverables, utility/commissioning lessons and referees. (#40-49,53)

**R6 Departures.** Against sections 3-6 and agreement clauses: proposed wording, reason and fee/time effect. List exclusions with responsible party; unresolved/conflicting facts require resolution or authorised priced assumption with owner/date/consequence/review point. (#4,8-13,19-22,25-28,31-36,50-52)

**R7 Method and programme.** Input evidence/providers/dates; investigations and calculation/checking methods; utilities and approval gates, coordination/change control, resources and response times; shutdown/temporary power/energisation governance, test criteria/scripts, escalation and handover/defect closure. (#40-51)

**R8 Insurance and agreement.** Current certificates, limits/periods, activity/exclusion details; acceptance of agreement/precedence or numbered departures, liability/reliance, IP and continuing use, termination and novation positions. (#11-13,24-26,31-32,52-53)

**R9 Reimbursables / disbursements.** Itemise utility/authority application and connection charges, ASP3 or specialist subcontract costs, locating/load logging/thermal/intrusive tests, access/isolations/temporary power/reinstatement, factory or integrated testing, travel/out-of-hours, printing and other third-party costs. State inclusion/allowance/unit quantity, payer, markup, GST and prior approval. Avoid duplication with R1, contractor tests or separate fire/ESD/AV/ICT appointments. (#8,10,23-26,28,30-34,44-49,51-52)
