### 1. Project

Example Client intends to build Office (Class 5) at 1 Example Street, Example NSW.

| The building | Site and planning | Delivery |
|---|---|---|
| Work type: New build | Site address: 1 Example Street, Example NSW | Client: Example Client |
| Building: Office: Class 5 | Planning pathway: Development application (DA) | Procurement route: Traditional lump sum; continuation/novation separately appointed. |

Conditions that do not apply: Work to an existing building.

### 2. Scope of services

You are the electrical services engineer. Your job is to give the building safe, reliable power, lighting and communications that suit how it is used, fit the supply available, and can be built and maintained.
To do this you:
- Confirm the supply early: the load, the capacity available and what the network operator needs. Never assume spare capacity.
- Design the selected systems to the level of detail each appointed stage buys.
- Keep the measured, utility and calculated basis of the design, and registers of utility matters, deliverables and decisions.
For the office or retail space, this includes tenancy metering and capacity set aside for tenants' fit-outs.
Power to process equipment is not process design. The network operator, its accredited service provider (Level 3), the ICT operator and the contractors keep their own duties. Your reviews and witnessing are not installation testing or certification.

R2 defines maturity/native formats/revisions/rounds/reliance/dates. R1 Fee by stage: Fees/basis/quantities/ceilings by stage/system; ex GST/GST/total, base/options/milestones/dependencies; authorised signatory, addenda/validity; no duplication. Price each included stage. A line marked Included is part of its stage fee; a line marked Excluded is not part of this appointment. Fees exclude GST; state GST and total in your proposal. Propose any departure in R6.

| Stage | Scope | Position | Fee $ |
|---|---|---|---|
| S1 Evidence |  | Included |  |
|  | Brief/accessible assets/records | Included |  |
|  | Condition/capacity gaps, utility risks and test plan | Included |  |
| S3 Concept |  | Included |  |
|  | Preliminary demand/options, supply/space/routes, critical loads/autonomy, systems and cost inputs | Included |  |
| S4 Authority |  | Included |  |
|  | Infrastructure/lighting/energy plans | Included |  |
|  | Application author/submitter/payer and response cap | Included |  |
| S5 Design |  | Included |  |
|  | Demand/fault/protection/earthing/lighting calculations | Included |  |
|  | Boards/cables/routes, controls, safety and builders work | Included |  |
|  | Detailed distribution/protection/earthing/containment; fault/voltage/discrimination | Included |  |
|  | Utility demand application; certified utility design separate | Included |  |
|  | Contestable utility design/works/charges/easements/energisation | Excluded |  |
|  | Detailed general/external/emergency/exit lighting/controls; not detection. Emergency/exit lighting: Electrical designer unless selected otherwise; supply/monitoring/test roles | Included |  |
|  | Feature/sports/process lighting, separate brief | Included |  |
|  | Metering/energy/BMS interface; programming/licences/cybersecurity owners | Included |  |
|  | Standby/UPS/storage/PV/EV: capacity/export/islanding/approvals | Included |  |
|  | Passive ICT/security/AV cabling; active/Wi-Fi/carrier/security/AV design separately selected | Included |  |
|  | Detection/alarm/warning/monitoring, allocation below; no duplicate fees. Dry-fire/life-safety: name design, power/containment/cabling, programming/network, install, execute, witness and evidence owners per system; unknown stays open, N/A needs evidence. Wet pumps/tanks/sprinklers: fire-services designer; smoke plant: mechanical; strategy/solutions: fire engineer.. Automatic detection/manual alarm/FIP: Designer; devices/zones/panels/existing compatibility; role owners. Standalone/interconnected smoke alarms: Designer; coverage/connection boundary. Occupant warning/evacuation/PA: Designer; PA priority/audibility/test roles. Alarm monitoring/remote transmission: Designer/provider/protocol; fault/power resilience/acceptance test. Cause-and-effect/interfaces: Strategy/matrix/programmer; smoke/pump/lift/door/BMS/emergency-power owners | Included |  |
|  | Plant/lift/pump/specialist power; process design separate | Included |  |
|  | Mixed/staged/shell/fit-out metering, tenancy and energisation gates/tests | Included |  |
|  | Hazardous/process/HV/critical distribution studies | Excluded |  |
|  | Arc-energy/lightning/surge/power-quality assessments by agreed competent assessor | Included |  |
| S6 Tender |  | Included |  |
|  | Traditional complete design/specifications | Included |  |
|  | D&C intent/performance with delegated design matrix | Included |  |
|  | Comparisons/RFIs/addenda | Included |  |
|  | Selected declarations/lodgement; verify jurisdiction/competence | Included |  |
| S7 Post-contract | Not part of this appointment | Excluded | — |
| S8 Support | Not part of this appointment | Excluded | — |
| S9 Witness/handover | Not part of this appointment | Excluded | — |
| S10 Defects | Not part of this appointment | Excluded | — |
| Across all stages | Services through the whole appointment |  | In stage fees |
| Reimbursables | Included in the fee, or each item with its rate (R9) |  |  |
| Total fee | Included stages and reimbursables |  |  |

### 3. Transmittal

Issued system/load/utility evidence and separately quantified R1-R9 schedules.

| Doc number | Title | Rev | Date | Discipline |
|---|---|---|---|---|

### 4. Allowances

Editable client defaults: 4 design meetings per appointed design stage, 1 consolidated review round per design stage and 1 investigation visit when commissioned. These are pricing assumptions, not measured project quantities. Price later stages separately. In R1/R2, identify the affected buildings and systems from the supplied project information; list assets, tests, durations, authority fees and specialist services separately, with assumptions and excess rates. Do not apply a single count to different units. Agree unresolved scope before the affected work starts.

| Item | Allowance |
|---|---|
| Design meetings | 4 per appointed design stage (editable client default) |
| Design review rounds | 1 consolidated client review round per design stage (editable client default) |
| Construction inspections | ___ hold-point visits; firm states duration, review support and excess rates separately |

### 5. Terms

- Engage under Project electrical agreement (attached), scope/fees/addenda and written acceptance; settle conflicts/precedence. RFP authorises no work.
- Written authority before scope/quantity/ceiling/rate/program changes; reason/approval/cost/time stated.
- Approved brief/revisions set baseline; ordinary coordination/design development included.
- Own-error correction included; reasonable professional skill/care within competence.
- Pay 30 days from correct milestone invoices; R6 declares prepayment/release, interest/recovery/suspension.
- State rate hold/escalation; preapprove extras/expenses; no duplicate fees.
- Valid 90 days after closing; R1 separates tax/base/options.
- Send questions in writing to Project manager by 2026-10-23.
- Issue numbered addenda to all, acknowledged in R1.
- Agree project copying/use/alteration/native-file/reliance/retention/handover rights; authorised/lawful disclosure allowed, marketing by consent.
- Settle caps/indemnities, law/disputes, notices/cure/termination, assignment/novation/subcontracts; insurance is not a cap.

### Returnable schedules: reply using this structure only

Reply in this order. The response form (Excel, issued with this RFP) has a table for each schedule and every fee row of section 3; return it with your proposal.

| Schedule | What to return |
|---|---|
| R2 Deliverables list | Section 3 outputs/registers: maturity/formats/native files, recipients/reliance, input revisions/rounds/dates. |
| R3 Hourly rates | Lead/designer/specialist/ASP3/dry-fire/controls/checker/modeller/inspector/witness rates; extra visit/review/test/retest units/ceilings; travel/out-of-hours/cancellation/escalation. |
| R4 Team | Named lead/checker/competence/registrations, stage resources/conflicts/subconsultants, ISO/equivalent QA; return allocation matrix and utility/install/energisation/test/witness/statement owners. |
| R5 Experience | Two or three comparable use/supply/existing/staged commissions; proposed staff roles/outputs, utility/test lessons and referees. |
| R6 Departures | Sections 2–5/agreement departures: wording/reason/fee/time; exclusion owner. Resolve conflicts or authorised assumption: owner/date/consequence/verification/review point. |
| R7 Program | Inputs/providers/revisions/dates: loads/reserve/utility/interval data/single-lines/tests/fire strategy/MEP/ICT/operator; methods/checks/gates/shutdown/temporary power/test criteria/closure. |
| R8 Insurance and compliance | PI Project-selected $5m; PL Project-selected $20m; current workers cover/periods/certificates/activity exclusions; agreement/precedence/liability/reliance/IP/termination/novation. |
| R9 Reimbursables | Utility/ASP3/specialist/logging/scans/openings/access/isolation/temporary power/tests/travel/printing: quantity/payer/markup/GST/approval; no R1/contractor/other-package duplication. |

### Proposal dates

Release date: 2026-10-12 · Proposals close: 2026-10-30

### Before issue — resolve or accept

**Rules await owner review**: The electrical services rules are a draft. Drafting and editing work; issue stays blocked until the owner marks them reviewed.

**Construction inspections: count not set**: Only an optional stage uses it. State it so options are priced on the same basis.

